<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB Trio 50 / Trio 60 Modbus Register Map | Modbus Device Maps</title><meta name="description" content="ABB Trio 50 / Trio 60 Modbus map and register map with sample Modbus registers, register addresses, and solar inverter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app."><link rel="canonical" href="https://modbus-monitor.github.io/modbus-device-maps/pages/abb/trio-50-trio-60/"><link rel="stylesheet" href="../../../assets/styles.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Dataset","name":"ABB Trio 50 / Trio 60 Modbus Register Map preview","description":"ABB Trio 50 / Trio 60 Modbus map and register map with sample Modbus registers, register addresses, and solar inverter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app.","url":"https://modbus-monitor.github.io/modbus-device-maps/pages/abb/trio-50-trio-60/","isAccessibleForFree":true,"distribution":{"@type":"DataDownload","encodingFormat":"application/json","contentUrl":"https://modbus-monitor.github.io/modbus-device-maps/maps/abb/trio-50-trio-60.json"},"creator":{"@type":"Organization","name":"Quantum Bit Solutions","url":"https://quantumbitsolutions.com/"},"publisher":{"@type":"Organization","name":"Quantum Bit Solutions","url":"https://quantumbitsolutions.com/"},"license":{"@type":"CreativeWork","name":"Modbus Device Maps Data Terms","url":"https://modbus-monitor.github.io/modbus-device-maps/data-license/"}}</script></head>
<body><a class="skip-link" href="#registers">Skip to register preview</a><header class="site-header"><a class="brand" href="../../../" aria-label="Modbus Device Maps home"><span class="brand-mark" aria-hidden="true">M</span><span>Modbus Device Maps</span></a><nav aria-label="Primary navigation"><a href="../../../">Catalog</a><a href="https://github.com/Modbus-Monitor/modbus-device-maps">GitHub</a><a class="nav-cta" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=abb/trio-50-trio-60">Get XPF</a></nav></header>
<main class="detail-page"><p class="eyebrow">OFFICIAL XPF MAP PREVIEW</p><h1>ABB Trio 50 / Trio 60 Modbus Register Map</h1><p class="detail-lede">ABB Trio 50 / Trio 60 Modbus map and register map with sample Modbus registers, register addresses, and solar inverter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app.</p><div class="detail-meta"><span>Solar Inverter</span><span>Modbus RTU / TCP</span><span>Power, Status, Current, Energy, Voltage, Temperature</span></div><div class="detail-actions"><a class="button button-primary" href="../../../maps/abb/trio-50-trio-60.json">Open JSON preview</a><a class="button button-secondary" href="https://docs.quantumbitsolutions.com/products/xpf/device-maps/abb/trio-50-trio-60/">Read device guide</a><a class="text-link" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=abb/trio-50-trio-60">Use complete map in XPF</a></div>
<section id="registers"><h2>Register preview</h2><p>This public preview shows 12 representative read-oriented signals. The complete official map is available in Modbus Monitor XPF.</p><div class="table-wrap"><table><thead><tr><th>Signal</th><th>Address</th><th>Type</th><th>Unit</th><th>Category</th></tr></thead><tbody><tr><td>Inverter Grid Voltage V</td><td>400304</td><td>FLOAT32</td><td>V</td><td>Voltage</td></tr>
<tr><td>Inverter Grid Current A</td><td>400308</td><td>FLOAT32</td><td>-</td><td>Current</td></tr>
<tr><td>Dynamic Mode Power Factor Set Point Reactive Power expressed as fixed Power Factor</td><td>400201</td><td>FLOAT32</td><td>PF</td><td>Power</td></tr>
<tr><td>Daily Energy Wh</td><td>401071</td><td>UINT32</td><td>kWh</td><td>Energy</td></tr>
<tr><td>Mean Grid Frequency Hz</td><td>401107</td><td>FLOAT32</td><td>Hz</td><td>Frequency</td></tr>
<tr><td>Global State</td><td>401051</td><td>UINT16</td><td>-</td><td>Status</td></tr>
<tr><td>Internal Temperature C</td><td>401121</td><td>FLOAT32</td><td>degC</td><td>Temperature</td></tr>
<tr><td>Remote On Off</td><td>400181</td><td>UINT16</td><td>-</td><td>General</td></tr>
<tr><td>Accuracy Set unit for Modbus Data Addresses 0507 0508 0511 and 0512 or</td><td>400502</td><td>UINT16</td><td>-</td><td>Communication</td></tr>
<tr><td>Set communication protocol for serial line RS485 1</td><td>401007</td><td>UINT16</td><td>-</td><td>Identification</td></tr>
<tr><td>Permanent Mode Power Factor Set Point Reactive Power expressed as fixed Power Factor</td><td>400203</td><td>FLOAT32</td><td>PF</td><td>Power</td></tr>
<tr><td>Dynamic Mode Active Power Set Point Active Power Curtailment expressed as percentage of Nominal Power in steps</td><td>400211</td><td>UINT16</td><td>kW</td><td>Power</td></tr></tbody></table></div></section>
<section><h2>Addressing note</h2><p>Display address copied from the official XPF map preview. Modbus reference-number and zero-based offset conventions vary by device; verify the manufacturer manual before polling or writing.</p></section><section class="detail-cta"><h2>Need the complete map?</h2><p>Open the pre-built ABB Trio 50 / Trio 60 map in Modbus Monitor XPF for the full register set, live polling, logging, and dashboards.</p><a class="button button-primary" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=abb/trio-50-trio-60">Open full map in XPF</a></section></main>
<footer><p>Maintained by Quantum Bit Solutions. Manufacturer names and trademarks belong to their respective owners.</p><div><a href="../../../DISCLAIMER.md">Safety disclaimer</a><a href="../../../data-license/">Data terms</a><a href="https://github.com/Modbus-Monitor/modbus-device-maps/issues/new/choose">Corrections</a></div></footer></body></html>