<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton PXM3000 Modbus Register Map | Modbus Device Maps</title><meta name="description" content="Eaton PXM3000 Modbus map and register map with sample Modbus registers, register addresses, and power meter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app."><link rel="canonical" href="https://modbus-monitor.github.io/modbus-device-maps/pages/eaton/pxm3000/"><link rel="stylesheet" href="../../../assets/styles.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Dataset","name":"Eaton PXM3000 Modbus Register Map preview","description":"Eaton PXM3000 Modbus map and register map with sample Modbus registers, register addresses, and power meter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app.","url":"https://modbus-monitor.github.io/modbus-device-maps/pages/eaton/pxm3000/","isAccessibleForFree":true,"distribution":{"@type":"DataDownload","encodingFormat":"application/json","contentUrl":"https://modbus-monitor.github.io/modbus-device-maps/maps/eaton/pxm3000.json"},"creator":{"@type":"Organization","name":"Quantum Bit Solutions","url":"https://quantumbitsolutions.com/"},"publisher":{"@type":"Organization","name":"Quantum Bit Solutions","url":"https://quantumbitsolutions.com/"},"license":{"@type":"CreativeWork","name":"Modbus Device Maps Data Terms","url":"https://modbus-monitor.github.io/modbus-device-maps/data-license/"}}</script></head>
<body><a class="skip-link" href="#registers">Skip to register preview</a><header class="site-header"><a class="brand" href="../../../" aria-label="Modbus Device Maps home"><span class="brand-mark" aria-hidden="true">M</span><span>Modbus Device Maps</span></a><nav aria-label="Primary navigation"><a href="../../../">Catalog</a><a href="https://github.com/Modbus-Monitor/modbus-device-maps">GitHub</a><a class="nav-cta" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=eaton/pxm3000">Get XPF</a></nav></header>
<main class="detail-page"><p class="eyebrow">OFFICIAL XPF MAP PREVIEW</p><h1>Eaton PXM3000 Modbus Register Map</h1><p class="detail-lede">Eaton PXM3000 Modbus map and register map with sample Modbus registers, register addresses, and power meter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app.</p><div class="detail-meta"><span>Power Meter</span><span>Modbus RTU / TCP</span><span>Demand, Energy, Harmonics, Status, Power Factor, Voltage</span></div><div class="detail-actions"><a class="button button-primary" href="../../../maps/eaton/pxm3000.json">Open JSON preview</a><a class="button button-secondary" href="https://docs.quantumbitsolutions.com/products/xpf/device-maps/eaton/pxm3000/">Read device guide</a><a class="text-link" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=eaton/pxm3000">Use complete map in XPF</a></div>
<section id="registers"><h2>Register preview</h2><p>This public preview shows 12 representative read-oriented signals. The complete official map is available in Modbus Monitor XPF.</p><div class="table-wrap"><table><thead><tr><th>Signal</th><th>Address</th><th>Type</th><th>Unit</th><th>Category</th></tr></thead><tbody><tr><td>PercentVoltageUnbalance</td><td>401590</td><td>FLOAT32</td><td>V</td><td>Voltage</td></tr>
<tr><td>PercentCurrentUnbalance</td><td>401592</td><td>FLOAT32</td><td>-</td><td>Current</td></tr>
<tr><td>ForwardEnergy</td><td>401676</td><td>DOUBLE64</td><td>kWh</td><td>Energy</td></tr>
<tr><td>PFapparentA</td><td>401522</td><td>FLOAT32</td><td>-</td><td>Power Factor</td></tr>
<tr><td>DemandType</td><td>401036</td><td>UINT32</td><td>kW</td><td>Demand</td></tr>
<tr><td>SysStatus</td><td>401076</td><td>UINT32</td><td>-</td><td>Status</td></tr>
<tr><td>VanPerTHD</td><td>401816</td><td>FLOAT32</td><td>-</td><td>Harmonics</td></tr>
<tr><td>Freq</td><td>401470</td><td>FLOAT32</td><td>-</td><td>General</td></tr>
<tr><td>AlarmIndicator</td><td>401084</td><td>UINT32</td><td>-</td><td>Status</td></tr>
<tr><td>PFapparentB</td><td>401524</td><td>FLOAT32</td><td>-</td><td>Power Factor</td></tr>
<tr><td>PFapparentC</td><td>401526</td><td>FLOAT32</td><td>-</td><td>Power Factor</td></tr>
<tr><td>PFapparentTotal</td><td>401528</td><td>FLOAT32</td><td>-</td><td>Power Factor</td></tr></tbody></table></div></section>
<section><h2>Addressing note</h2><p>Display address copied from the official XPF map preview. Modbus reference-number and zero-based offset conventions vary by device; verify the manufacturer manual before polling or writing.</p></section><section class="detail-cta"><h2>Need the complete map?</h2><p>Open the pre-built Eaton PXM3000 map in Modbus Monitor XPF for the full register set, live polling, logging, and dashboards.</p><a class="button button-primary" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=eaton/pxm3000">Open full map in XPF</a></section></main>
<footer><p>Maintained by Quantum Bit Solutions. Manufacturer names and trademarks belong to their respective owners.</p><div><a href="../../../DISCLAIMER.md">Safety disclaimer</a><a href="../../../data-license/">Data terms</a><a href="https://github.com/Modbus-Monitor/modbus-device-maps/issues/new/choose">Corrections</a></div></footer></body></html>