<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric PM200P Modbus Register Map | Modbus Device Maps</title><meta name="description" content="Schneider Electric PM200P Modbus map and register map with sample Modbus registers, register addresses, and power meter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app."><link rel="canonical" href="https://modbus-monitor.github.io/modbus-device-maps/pages/schneider-electric/pm200p/"><link rel="stylesheet" href="../../../assets/styles.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Dataset","name":"Schneider Electric PM200P Modbus Register Map preview","description":"Schneider Electric PM200P Modbus map and register map with sample Modbus registers, register addresses, and power meter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app.","url":"https://modbus-monitor.github.io/modbus-device-maps/pages/schneider-electric/pm200p/","isAccessibleForFree":true,"distribution":{"@type":"DataDownload","encodingFormat":"application/json","contentUrl":"https://modbus-monitor.github.io/modbus-device-maps/maps/schneider-electric/pm200p.json"}}</script></head>
<body><a class="skip-link" href="#registers">Skip to register preview</a><header class="site-header"><a class="brand" href="../../../" aria-label="Modbus Device Maps home"><span class="brand-mark" aria-hidden="true">M</span><span>Modbus Device Maps</span></a><nav aria-label="Primary navigation"><a href="../../../">Catalog</a><a href="https://github.com/Modbus-Monitor/modbus-device-maps">GitHub</a><a class="nav-cta" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=schneider-electric/pm200p">Get XPF</a></nav></header>
<main class="detail-page"><p class="eyebrow">OFFICIAL XPF MAP PREVIEW</p><h1>Schneider Electric PM200P Modbus Register Map</h1><p class="detail-lede">Schneider Electric PM200P Modbus map and register map with sample Modbus registers, register addresses, and power meter overview for engineers. Works with Modbus Monitor XPF (import directly) and includes downloadable CSV access in-app.</p><div class="detail-meta"><span>Power Meter</span><span>Modbus RTU / TCP</span><span>Power, Current, Voltage, Energy, Frequency, Demand</span></div><div class="detail-actions"><a class="button button-primary" href="../../../maps/schneider-electric/pm200p.json">Open JSON preview</a><a class="button button-secondary" href="https://docs.quantumbitsolutions.com/products/xpf/device-maps/schneider-electric/pm200p/">Read device guide</a><a class="text-link" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=schneider-electric/pm200p">Use complete map in XPF</a></div>
<section id="registers"><h2>Register preview</h2><p>This public preview shows 12 representative read-oriented signals. The complete official map is available in Modbus Monitor XPF.</p><div class="table-wrap"><table><thead><tr><th>Signal</th><th>Address</th><th>Type</th><th>Unit</th><th>Category</th></tr></thead><tbody><tr><td>Scale Factor V voltage</td><td>404106</td><td>INT16</td><td>V</td><td>Voltage</td></tr>
<tr><td>Scale Factor I current</td><td>404105</td><td>INT16</td><td>-</td><td>Current</td></tr>
<tr><td>Scale Factor W power</td><td>404107</td><td>INT16</td><td>kW</td><td>Power</td></tr>
<tr><td>Scale Factor E energy</td><td>404108</td><td>INT16</td><td>kWh</td><td>Energy</td></tr>
<tr><td>Service Frequency</td><td>404125</td><td>INT16</td><td>Hz</td><td>Frequency</td></tr>
<tr><td>Thermal Demand Interval</td><td>404117</td><td>INT16</td><td>kW</td><td>Demand</td></tr>
<tr><td>Error Bitmap</td><td>404112</td><td>INT16</td><td>-</td><td>General</td></tr>
<tr><td>Serial Number</td><td>407002</td><td>UINT16</td><td>-</td><td>Identification</td></tr>
<tr><td>Modbus Address</td><td>407005</td><td>INT16</td><td>-</td><td>Communication</td></tr>
<tr><td>Power Block Demand Interval</td><td>404118</td><td>INT16</td><td>kW</td><td>Power</td></tr>
<tr><td>Power Block Demand Number of SubIntervals</td><td>404119</td><td>INT16</td><td>kW</td><td>Power</td></tr>
<tr><td>Signed Real Energy Consumption</td><td>401000</td><td>FLOAT</td><td>kWh</td><td>Energy</td></tr></tbody></table></div></section>
<section><h2>Addressing note</h2><p>Display address copied from the official XPF map preview. Modbus reference-number and zero-based offset conventions vary by device; verify the manufacturer manual before polling or writing.</p></section><section class="detail-cta"><h2>Need the complete map?</h2><p>Open the pre-built Schneider Electric PM200P map in Modbus Monitor XPF for the full register set, live polling, logging, and dashboards.</p><a class="button button-primary" href="https://www.modbusmonitor.com/download?utm_source=github&amp;utm_medium=referral&amp;utm_campaign=device_maps&amp;utm_content=schneider-electric/pm200p">Open full map in XPF</a></section></main>
<footer><p>Maintained by Quantum Bit Solutions. Manufacturer names and trademarks belong to their respective owners.</p><div><a href="../../../DISCLAIMER.md">Safety disclaimer</a><a href="../../../DATA_LICENSE.md">Data terms</a><a href="https://github.com/Modbus-Monitor/modbus-device-maps/issues/new/choose">Corrections</a></div></footer></body></html>